<!DOCTYPE html>
<html lang="ko">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법 | NK 엔지니어링 & 모터 권선 기술 연구소</title>
  <meta name="description" content="모터 소손 방지의 핵심인 디지털·아날로그 EOCR(삼화/슈나이더 등)의 기동지연시간(D-TIME), 과부하 동작시간(O-TIME), 부하전류(LOAD) 다이얼 정정 공식과 결상·구속·불평형 트립 원인을 분석합니다.">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <meta name="author" content="김남규 (Kim Nam-gyu)">
  <link rel="canonical" href="https://nksaas.github.io/guide-eocr-thermal-relay-setting">
  <meta property="og:locale" content="ko_KR">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="NK 엔지니어링 & 모터 권선 기술 연구소">
  <meta property="og:title" content="전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법 | NK 엔지니어링 & 모터 권선 기술 연구소">
  <meta property="og:description" content="모터 소손 방지의 핵심인 디지털·아날로그 EOCR(삼화/슈나이더 등)의 기동지연시간(D-TIME), 과부하 동작시간(O-TIME), 부하전류(LOAD) 다이얼 정정 공식과 결상·구속·불평형 트립 원인을 분석합니다.">
  <meta property="og:url" content="https://nksaas.github.io/guide-eocr-thermal-relay-setting">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법">
  <meta name="twitter:description" content="모터 소손 방지의 핵심인 디지털·아날로그 EOCR(삼화/슈나이더 등)의 기동지연시간(D-TIME), 과부하 동작시간(O-TIME), 부하전류(LOAD) 다이얼 정정 공식과 결상·구속·불평형 트립 원인을 분석합니다.">
  <link rel="alternate" type="application/rss+xml" title="NK 엔지니어링 & 모터 권선 기술 연구소 RSS 피드" href="https://nksaas.github.io/feed.xml">
  <link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 64 64'><rect width='64' height='64' rx='14' fill='%230f4c81'/><text x='32' y='43' font-family='sans-serif' font-size='28' font-weight='bold' fill='white' text-anchor='middle'>NK</text></svg>">

  <meta name="google-site-verification" content="dpQm57_SCbaggfO5uLloRRyhOAYEi8kvTd20om1ye6c" />
  <meta name="google-adsense-account" content="ca-pub-4576215535238926">
  <script>
  (function() {
    var client = "ca-pub-4576215535238926";
    var loaded = false;
    function loadAds() {
      if (loaded) return;
      loaded = true;
      var s = document.createElement("script");
      s.async = true;
      s.crossOrigin = "anonymous";
      s.src = "https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=" + client;
      document.head.appendChild(s);
    }
    var ua = navigator.userAgent || "";
    var ref = document.referrer || "";
    var url = location.href || "";
    var isPreview = /google_preview|adsbygoogle|googlesyndication|doubleclick|Mediapartners-Google|Google-AdSense/i.test(ua + " " + ref + " " + url) || (window.top !== window.self);
    if (isPreview) {
      loadAds();
    } else {
      ["scroll", "mousemove", "touchstart", "keydown", "click"].forEach(function(ev) {
        window.addEventListener(ev, loadAds, { once: true, passive: true });
      });
      setTimeout(loadAds, 3200);
    }
  })();
  </script>

  <style>
:root {
  --bg: #f8fafc;
  --surface: #ffffff;
  --surface-alt: #f1f5f9;
  --text: #0f172a;
  --text-muted: #334155;
  --border: #cbd5e1;
  --primary: #0f4c81;
  --primary-dark: #0a355c;
  --accent: #0369a1;
  --badge-bg: #e0f2fe;
  --badge-text: #075985;
  --ok: #15803d;
  --warn: #b45309;
  --radius: 12px;
  --shadow: 0 2px 8px rgba(15, 23, 42, 0.06);
}
* { box-sizing: border-box; margin: 0; padding: 0; }
html { scroll-behavior: smooth; font-size: 16px; -webkit-text-size-adjust: 100%; }
body {
  font-family: -apple-system, BlinkMacSystemFont, "Apple SD Gothic Neo", "Pretendard", "Noto Sans KR", "Malgun Gothic", sans-serif;
  background: var(--bg);
  color: var(--text);
  line-height: 1.75;
  word-break: keep-all;
  overflow-wrap: break-word;
}
a { color: var(--primary); text-decoration: underline; text-underline-offset: 3px; }
a:hover { color: var(--primary-dark); }
.skip-link {
  position: absolute; top: -100px; left: 12px; background: var(--primary); color: #fff;
  padding: 10px 16px; border-radius: 8px; z-index: 9999; text-decoration: none; font-weight: 700;
}
.skip-link:focus { top: 12px; }
.site-header {
  background: var(--surface); border-bottom: 1px solid var(--border);
  position: sticky; top: 0; z-index: 100;
}
.header-inner {
  max-width: 1180px; margin: 0 auto; padding: 12px 20px;
  display: flex; align-items: center; justify-content: space-between; gap: 14px; flex-wrap: wrap;
}
.brand {
  display: flex; align-items: center; gap: 10px; text-decoration: none; color: var(--text);
}
.brand-logo {
  width: 40px; height: 40px; border-radius: 9px; background: var(--primary); color: #fff;
  display: inline-flex; align-items: center; justify-content: center; font-weight: 800; font-size: 1.05rem; flex-shrink: 0;
}
.brand-text strong { display: block; font-size: 1.08rem; color: var(--text); line-height: 1.25; }
.brand-text span { display: block; font-size: 0.78rem; color: var(--text-muted); }
.menu-toggle {
  display: none; align-items: center; justify-content: center; gap: 6px;
  min-height: 44px; padding: 8px 14px; border: 1px solid var(--border); border-radius: 8px;
  background: var(--surface-alt); color: var(--text); font-size: 0.92rem; font-weight: 700; cursor: pointer;
}
.main-nav { display: flex; align-items: center; gap: 6px; flex-wrap: wrap; }
.main-nav a {
  text-decoration: none; color: var(--text); font-weight: 600; font-size: 0.92rem;
  padding: 9px 12px; border-radius: 8px; min-height: 42px; display: inline-flex; align-items: center;
}
.main-nav a:hover, .main-nav a.active { background: var(--badge-bg); color: var(--badge-text); }
.container { max-width: 1180px; margin: 0 auto; padding: 24px 20px 56px; }
.hero {
  background: linear-gradient(135deg, #0f172a 0%, #0f4c81 100%);
  color: #ffffff; border-radius: 16px; padding: 32px 28px; margin-bottom: 28px;
}
.hero .badge {
  display: inline-block; background: rgba(255,255,255,0.16); color: #f8fafc;
  padding: 5px 12px; border-radius: 999px; font-size: 0.82rem; font-weight: 700; margin-bottom: 12px;
}
.hero h1 { font-size: clamp(1.55rem, 3.2vw, 2.25rem); line-height: 1.35; margin-bottom: 12px; color: #fff; }
.hero p { color: #e2e8f0; max-width: 820px; font-size: 1rem; margin-bottom: 16px; }
.hero-meta { display: flex; flex-wrap: wrap; gap: 14px; font-size: 0.85rem; color: #cbd5e1; }
.grid-2 { display: grid; grid-template-columns: repeat(auto-fit, minmax(320px, 1fr)); gap: 20px; margin-bottom: 28px; }
.grid-3 { display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 18px; margin-bottom: 28px; }
.card {
  background: var(--surface); border: 1px solid var(--border); border-radius: var(--radius);
  padding: 22px; box-shadow: var(--shadow);
}
.card h2, .card h3 { color: var(--text); margin-bottom: 10px; line-height: 1.4; }
.card p { color: var(--text-muted); margin-bottom: 12px; font-size: 0.95rem; }
.tag {
  display: inline-block; background: var(--badge-bg); color: var(--badge-text);
  font-size: 0.78rem; font-weight: 700; padding: 3px 10px; border-radius: 99px; margin-bottom: 8px;
}
.calc-box {
  background: var(--surface); border: 2px solid var(--primary); border-radius: 14px;
  padding: 24px; margin-bottom: 30px; box-shadow: var(--shadow);
}
.calc-header { border-bottom: 1px solid var(--border); padding-bottom: 14px; margin-bottom: 18px; }
.calc-header h2 { font-size: 1.35rem; color: var(--text); margin-bottom: 4px; }
.calc-header p { font-size: 0.9rem; color: var(--text-muted); }
.form-grid {
  display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 14px; margin-bottom: 18px;
}
.field label {
  display: block; font-size: 0.86rem; font-weight: 700; color: var(--text); margin-bottom: 6px;
}
.field input, .field select, .field textarea {
  width: 100%; min-height: 44px; padding: 9px 12px; border: 1px solid #94a3b8;
  border-radius: 8px; font-size: 0.96rem; background: #fff; color: var(--text);
}
.field input:focus, .field select:focus, .field textarea:focus {
  outline: 2px solid var(--primary); border-color: var(--primary);
}
.btn-row { display: flex; flex-wrap: wrap; gap: 10px; margin-top: 8px; }
.btn {
  display: inline-flex; align-items: center; justify-content: center;
  min-height: 44px; padding: 10px 20px; border-radius: 8px; font-weight: 700;
  font-size: 0.95rem; border: none; cursor: pointer; text-decoration: none;
  background: var(--primary); color: #ffffff;
}
.btn:hover { background: var(--primary-dark); color: #ffffff; }
.btn-outline {
  background: var(--surface-alt); color: var(--text); border: 1px solid var(--border);
}
.btn-outline:hover { background: #e2e8f0; color: var(--text); }
.result-panel {
  margin-top: 18px; background: var(--surface-alt); border: 1px solid var(--border);
  border-left: 5px solid var(--primary); border-radius: 10px; padding: 18px;
}
.result-grid {
  display: grid; grid-template-columns: repeat(auto-fit, minmax(170px, 1fr)); gap: 12px; margin-top: 10px;
}
.stat-item {
  background: #fff; border: 1px solid var(--border); border-radius: 8px; padding: 12px;
}
.stat-item span { display: block; font-size: 0.78rem; color: var(--text-muted); }
.stat-item strong { display: block; font-size: 1.18rem; color: var(--primary); margin-top: 3px; }
.article-wrap {
  background: var(--surface); border: 1px solid var(--border); border-radius: 14px;
  padding: 28px; margin-bottom: 28px; box-shadow: var(--shadow);
}
.article-wrap h1 { font-size: clamp(1.45rem, 2.8vw, 2rem); line-height: 1.38; margin-bottom: 12px; }
.article-meta {
  display: flex; flex-wrap: wrap; gap: 14px; font-size: 0.85rem; color: var(--text-muted);
  padding-bottom: 16px; margin-bottom: 20px; border-bottom: 1px solid var(--border);
}
.article-wrap h2 {
  font-size: 1.32rem; margin: 28px 0 12px; padding-bottom: 6px; border-bottom: 2px solid var(--surface-alt); color: var(--text);
}
.article-wrap h3 { font-size: 1.12rem; margin: 20px 0 8px; color: var(--text); }
.article-wrap p { margin-bottom: 14px; color: var(--text); }
.article-wrap ul, .article-wrap ol { margin: 0 0 16px 22px; }
.article-wrap li { margin-bottom: 7px; }
.toc-box {
  background: var(--surface-alt); border: 1px solid var(--border); border-radius: 10px;
  padding: 16px 20px; margin-bottom: 22px;
}
.toc-box strong { display: block; margin-bottom: 8px; font-size: 0.95rem; }
.toc-box ol { margin: 0 0 0 18px; font-size: 0.92rem; }
.toc-box li { margin-bottom: 4px; }
.tbl-wrap { overflow-x: auto; margin: 16px 0 22px; border: 1px solid var(--border); border-radius: 10px; }
table { width: 100%; border-collapse: collapse; font-size: 0.9rem; background: #fff; }
th, td { padding: 10px 12px; border-bottom: 1px solid var(--border); text-align: left; }
th { background: var(--surface-alt); font-weight: 700; color: var(--text); }
.callout {
  background: #eff6ff; border-left: 4px solid var(--primary); padding: 14px 18px;
  border-radius: 8px; margin: 16px 0; font-size: 0.94rem;
}
.warn-box {
  background: #fffbeb; border-left: 4px solid #d97706; padding: 14px 18px;
  border-radius: 8px; margin: 16px 0; font-size: 0.94rem;
}
.formula-box {
  background: #0f172a; color: #f8fafc; font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
  padding: 14px 18px; border-radius: 8px; margin: 14px 0; overflow-x: auto; font-size: 0.9rem;
}
.svg-fig {
  margin: 20px 0; background: #ffffff; border: 1px solid var(--border);
  border-radius: 10px; padding: 14px; text-align: center;
}
.svg-fig svg { max-width: 100%; height: auto; }
.svg-fig figcaption { font-size: 0.84rem; color: var(--text-muted); margin-top: 8px; }
.faq-list details {
  border: 1px solid var(--border); border-radius: 8px; padding: 12px 16px;
  margin-bottom: 10px; background: #fff;
}
.faq-list summary { font-weight: 700; cursor: pointer; color: var(--text); }
.faq-list p { margin-top: 8px; color: var(--text-muted); font-size: 0.93rem; }
.breadcrumb {
  font-size: 0.85rem; color: var(--text-muted); margin-bottom: 16px;
  display: flex; flex-wrap: wrap; gap: 6px; align-items: center;
}
.author-box {
  display: flex; gap: 16px; align-items: flex-start; background: var(--surface-alt);
  border: 1px solid var(--border); border-radius: 12px; padding: 18px; margin-top: 26px;
}
.author-avatar {
  width: 52px; height: 52px; border-radius: 50%; background: var(--primary); color: #fff;
  display: flex; align-items: center; justify-content: center; font-weight: 800; font-size: 1.1rem; flex-shrink: 0;
}
.site-footer {
  background: #0f172a; color: #cbd5e1; padding: 40px 20px 28px; margin-top: 48px;
}
.footer-inner {
  max-width: 1180px; margin: 0 auto; display: grid;
  grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: 28px;
}
.site-footer h3 { color: #ffffff; font-size: 1rem; margin-bottom: 12px; }
.site-footer ul { list-style: none; }
.site-footer li { margin-bottom: 8px; font-size: 0.88rem; }
.site-footer a { color: #e2e8f0; text-decoration: none; }
.site-footer a:hover { text-decoration: underline; color: #ffffff; }
.footer-bottom {
  max-width: 1180px; margin: 28px auto 0; padding-top: 20px;
  border-top: 1px solid #334155; display: flex; flex-wrap: wrap; justify-content: space-between; gap: 12px; font-size: 0.84rem;
}
@media (max-width: 820px) {
  .menu-toggle { display: inline-flex; }
  .main-nav {
    display: none; width: 100%; flex-direction: column; align-items: stretch;
    padding-top: 10px; border-top: 1px solid var(--border); margin-top: 8px;
  }
  .main-nav.open { display: flex; }
  .main-nav a { width: 100%; justify-content: flex-start; }
  .hero { padding: 22px 18px; }
  .article-wrap, .calc-box, .card { padding: 18px 15px; }
  .container { padding: 16px 14px 40px; }
}
</style>
  <script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Organization", "@id": "https://nksaas.github.io/#org", "name": "NK 엔지니어링 & 모터 권선 기술 연구소", "alternateName": "NK Engineering Lab", "url": "https://nksaas.github.io/", "email": "contact@nksaas.github.io", "description": "KS C IEC 60034 및 한국전기설비규정(KEC)에 기반한 전동기 권선 설계·동력 엔지니어링 계산기 및 기술 문서 연구소"}, {"@type": "Person", "@id": "https://nksaas.github.io/#author", "name": "김남규 (Kim Nam-gyu)", "jobTitle": "수석 전기설비·전동기 권선 엔지니어 (전기기기 산업기사 · 설비진단 14년)", "worksFor": {"@id": "https://nksaas.github.io/#org"}, "url": "https://nksaas.github.io/about"}, {"@type": "WebSite", "@id": "https://nksaas.github.io/#website", "url": "https://nksaas.github.io/", "name": "NK 엔지니어링 & 모터 권선 기술 연구소", "inLanguage": "ko", "publisher": {"@id": "https://nksaas.github.io/#org"}}, {"@type": "TechArticle", "headline": "전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법", "description": "모터 소손 방지의 핵심인 디지털·아날로그 EOCR(삼화/슈나이더 등)의 기동지연시간(D-TIME), 과부하 동작시간(O-TIME), 부하전류(LOAD) 다이얼 정정 공식과 결상·구속·불평형 트립 원인을 분석합니다.", "datePublished": "2026-07-15T16:09:12+09:00", "dateModified": "2026-09-24T09:38:26+09:00", "inLanguage": "ko", "author": {"@id": "https://nksaas.github.io/#author"}, "publisher": {"@id": "https://nksaas.github.io/#org"}, "mainEntityOfPage": "https://nksaas.github.io/guide-eocr-thermal-relay-setting"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "홈", "item": "https://nksaas.github.io/"}, {"@type": "ListItem", "position": 2, "name": "실무 기술 가이드", "item": "https://nksaas.github.io/guides"}, {"@type": "ListItem", "position": 3, "name": "전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법", "item": "https://nksaas.github.io/guide-eocr-thermal-relay-setting"}]}]}</script>
</head>
<body>
  <a href="#main-content" class="skip-link">본문 바로가기</a>
  <header class="site-header" id="top">
    <div class="header-inner">
      <a href="/" class="brand" aria-label="NK 엔지니어링 & 모터 권선 기술 연구소 홈으로 이동">
        <span class="brand-logo" aria-hidden="true">NK</span>
        <span class="brand-text">
          <strong>NK 엔지니어링 & 모터 권선 기술 연구소</strong>
          <span>KS C IEC 60034 · KEC 전동기 권선 &amp; 동력 설비 엔지니어링 허브</span>
        </span>
      </a>
      <button type="button" class="menu-toggle" aria-expanded="false" aria-controls="primary-nav" onclick="var n=document.getElementById('primary-nav');var o=n.classList.toggle('open');this.setAttribute('aria-expanded',o);">
        ☰ 메뉴
      </button>
      <nav id="primary-nav" class="main-nav" aria-label="주요 메뉴">
        <a href="/" class="">홈</a>
        <a href="/tools" class="">엔지니어링 계산기(5종)</a>
        <a href="/motor-winding-calculator" class="">권선·턴수 계산기</a>
        <a href="/swg-awg-sq-converter" class="">SWG·AWG·SQ 변환</a>
        <a href="/three-phase-current-calculator" class="">3상 전류·차단기</a>
        <a href="/guides" class="active">실무 기술 가이드(16편)</a>
        <a href="/about" class="">연구소 소개</a>
        <a href="/contact" class="">기술 문의</a>
      </nav>
    </div>
  </header>
  <main id="main-content" class="container">

    <nav class="breadcrumb" aria-label="현재 위치">
      <a href="/">홈</a> <span>›</span> <a href="/guides">실무 기술 가이드</a> <span>›</span> <span>동력 설비</span>
    </nav>
    <article class="article-wrap">
      <span class="tag">동력 설비 · KS C IEC 60947-4 과부하 계전기 보호협조</span>
      <h1>전자식 과전류 계전기(EOCR) 정격전류(LOAD)·지연시간(D-TIME·O-TIME) 세팅 및 트립 대처법</h1>
      <div class="article-meta">
        <span>집필·감수: <strong>김남규 (Kim Nam-gyu)</strong></span>
        <span>최초 발행일: <time datetime="2026-07-15T16:09:12+09:00">2026-07-15</time></span>
        <span>최종 기술 검증일: <time datetime="2026-09-24T09:38:26+09:00">2026-09-24</time></span>
        <span>적용 기준: KS C IEC 60947-4 과부하 계전기 보호협조</span>
      </div>
      <div class="toc-box">
        <strong>목차 (Table of Contents)</strong>
        <ol>
          <li><a href="#sec-intro">1. EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 개요 및 물리적 원리</a></li>
          <li><a href="#sec-table">2. 현장 표준 데이터 규격표 및 설계 공식</a></li>
          <li><a href="#sec-step">3. 단계별 실무 측정·시공 절차 (Step-by-Step)</a></li>
          <li><a href="#sec-trouble">4. 주요 고장 원인 분석 및 재발 방지 대책</a></li>
          <li><a href="#sec-faq">5. 자주 묻는 실무 질문 (FAQ)</a></li>
        </ol>
      </div>
      <h2 id="sec-intro">1. EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 개요 및 물리적 원리</h2>
      <p>모터 소손 방지의 핵심인 디지털·아날로그 EOCR(삼화/슈나이더 등)의 기동지연시간(D-TIME), 과부하 동작시간(O-TIME), 부하전류(LOAD) 다이얼 정정 공식과 결상·구속·불평형 트립 원인을 분석합니다. 대한민국 산업 현장에서 가동되는 3상 380V/440V 및 단상 220V 60Hz 유도전동기는 연속 가동률과 부하 변동 폭이 크기 때문에, 초기 권선 설계나 재권선(Rewinding) 및 보호계전기 정정 과정에서 미세한 오차가 누적되면 코일 온도 상승과 절연 수명 단축으로 직결됩니다.</p>
      <p>특히 아레니우스(Arrhenius)의 열열화 법칙에 의하면 전동기 권선의 운전 온도가 절연등급 허용 한도(예: F종 155°C, H종 180°C)를 <strong>10°C 초과할 때마다 절연물의 기대 수명은 절반(1/2)으로 단축</strong>됩니다. 따라서 EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 단계에서는 단순 경험치에 의존하기보다 KS C IEC 60947-4 과부하 계전기 보호협조에 명시된 정량적 계산식과 계측 데이터를 기준으로 판단해야 합니다.</p>
      
        
    <h2 id="sec-table">2. EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 현장 표준 데이터 규격표 (KS C IEC 60947-4 과부하 계전기 보호협조)</h2>
    <p>아래 표는 국내 산업 현장의 60Hz 전원 조건과 KS C IEC 60947-4 과부하 계전기 보호협조 기술 기준을 토대로 정리한 실무 표준 데이터입니다. 작업 전 반드시 명판(Nameplate)의 정격전압, 극수, 절연등급을 대조하시기 바랍니다.</p>
    <div class="tbl-wrap">
      <table>
        <thead><tr><th>EOCR 설정 노브</th><th>표준 설정 범위</th><th>일반 펌프·팬 권장값</th><th>고관성 블로워·파쇄기</th><th>오설정 시 문제점</th></tr></thead>
        <tbody><tr><td>LOAD (정격전류)</td><td>0.5 A ~ 60 A (CT 비례)</td><td>운전전류의 110%</td><td>명판 정격전류의 105%</td><td>낮으면 불시 트립, 높으면 코일 소손</td></tr><tr><td>D-TIME (기동지연)</td><td>1초 ~ 30초</td><td>3초 ~ 5초</td><td>10초 ~ 20초</td><td>짧으면 기동 중 트립 발생</td></tr><tr><td>O-TIME (동작시간)</td><td>0.2초 ~ 15초</td><td>5초 ~ 7초</td><td>7초 ~ 10초</td><td>길면 구속 상태에서 권선 열화</td></tr><tr><td>결상·불평형 감도</td><td>불평형률 15% ~ 30%</td><td>20% 이내 동작</td><td>25% 이내 동작</td><td>전원 1상 단선 시 단상 운전 소손</td></tr></tbody>
      </table>
    </div>
        <div class="warn-box">
          <strong>전기안전 및 품질 주의사항:</strong> 무부하 시운전 전 반드시 활선 여부를 검전기로 확인하고, 외함 접지(KEC 기준 접지저항 및 누전차단기 동작)가 확보된 상태에서 계측을 진행하십시오.
        </div>
        <div class="formula-box">설계·진단 기본 방정식: LOAD 설정치 = 실측 운전전류 × 1.10 ~ 1.15 (단, 명판 정격전류 In × SF 이하)</div>
        <figure class="svg-fig">
  <svg viewBox="0 0 750 190" width="750" height="190" role="img" aria-label="EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 엔지니어링 블록 다이어그램">
    <title>EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 기술 구조도</title>
    
        <circle cx="140" cy="95" r="58" fill="#dbeafe" stroke="#1e3a8a" stroke-width="3"/>
        <text x="140" y="90" text-anchor="middle" font-size="14" font-weight="bold" fill="#1e3a8a">3상 / 단상 전원</text>
        <text x="140" y="112" text-anchor="middle" font-size="12" fill="#0f172a">220V · 380V 60Hz</text>
        <line x1="198" y1="95" x2="290" y2="95" stroke="#1e3a8a" stroke-width="3"/>
        <rect x="290" y="42" width="180" height="106" rx="10" fill="#fff" stroke="#1d4ed8" stroke-width="2.5"/>
        <text x="380" y="82" text-anchor="middle" font-size="14" font-weight="bold" fill="#1e3a8a">보호·제어 시퀀스</text>
        <text x="380" y="106" text-anchor="middle" font-size="12" fill="#0f172a">MCCB + MC + EOCR</text>
        <text x="380" y="128" text-anchor="middle" font-size="11" fill="#1d4ed8">과부하·결상 실시간 감시</text>
        <line x1="470" y1="95" x2="555" y2="95" stroke="#1e3a8a" stroke-width="3"/>
        <circle cx="615" cy="95" r="58" fill="#dbeafe" stroke="#1e3a8a" stroke-width="3"/>
        <text x="615" y="90" text-anchor="middle" font-size="14" font-weight="bold" fill="#1e3a8a">유도전동기 (M)</text>
        <text x="615" y="112" text-anchor="middle" font-size="12" fill="#0f172a">고효율 IE3 / IE4</text>
        
  </svg>
  <figcaption>그림 6. EOCR 과전류 계전기 LOAD D-TIME O-TIME 세팅 핵심 엔지니어링 프로세스 및 KS/KEC 기술 기준 요약도</figcaption>
</figure>
      <h2 id="sec-step">3. 단계별 실무 측정·시공 절차 (Step-by-Step)</h2>
      <h3>3.1 사전 명판 데이터 기록 및 초기 상태 계측</h3>
      <p>모터 분해 또는 분전반 결선 변경 전, 명판에 기재된 정격출력(kW/HP), 정격전압(V), 정격전류(A), 주파수(60Hz), 극수(P) 및 절연등급을 작업 일지에 기록합니다. 기존 코일을 해체하는 경우 코일 피치(슬롯 스팬), 가닥 수(병렬 본수), 마이크로미터를 이용한 나동선 직경(피막을 토치나 사포로 제거한 순수 동선 두께)을 3회 이상 반복 측정하여 평균값을 구합니다.</p>
      <ol>
        <li><strong>절연 피막 제거 후 측정:</strong> 에나멜 피막 두께(약 0.03~0.08mm)를 포함한 외경을 나동선 직경으로 오인하면 단면적이 8~15% 축소되어 운전 중 과열이 발생합니다.</li>
        <li><strong>슬롯 절연 및 웨지(쐐기) 규격 확인:</strong> 슬롯 내부의 철심 돌기나 규소강판 밀림을 줄(File)로 다듬은 후 DMD 또는 노멕스(Nomex) 절연지를 코어 양단보다 각 5~7mm 여유 있게 삽입합니다.</li>
        <li><strong>상간 절연지 및 리드선 슬리브 고정:</strong> 서로 다른 상(U·V·W)의 코일 엔드부가 접촉하는 부위에는 380V/530V 이상의 전위차가 걸리므로 반드시 상간 절연지를 삽입하고 면사 또는 내열 폴리에스테르 끈으로 견고히 바인딩합니다.</li>
        <li><strong>연계 계산기 활용:</strong> 본 연구소의 <a href="/motor-winding-calculator"><strong>모터 권선 코일 턴수 · 에나멜 동선 중량 및 슬롯 점적률 계산기</strong></a> 페이지에서 실측 치수를 입력하면 즉시 소요 중량과 저항값을 교차 검증할 수 있습니다.</li>
      </ol>
      <h2 id="sec-trouble">4. 주요 고장 원인 분석 및 재발 방지 대책</h2>
      <p>현장 고장 사례를 분석하면 소손 사고의 상당수는 ① 전원 1상 결상에 의한 단상 운전 과전류, ② 베어링 마모로 인한 회전자-고정자 코어 마찰(스위핑), ③ 과도한 기동 빈도 및 전압강하, ④ 습기·절삭유 유입에 의한 트래킹 단락에서 비롯됩니다.</p>
      <ul>
        <li><strong>층간단락(Turn-to-Turn Short):</strong> 동일 코일 내 인접한 에나멜선 피막이 손상되어 단락 루프를 형성하면 해당 코일만 급격히 탄화됩니다. 권선기 텐션 조절과 인버터 서지 억제 리액터 적용이 필수입니다.</li>
        <li><strong>대지 지락(Ground Fault):</strong> 슬롯 입구 모서리에서 절연지가 찢어져 코어와 동선이 접촉하는 현상으로, 출고 전 DC 500V/1000V 메거 측정과 교류 내전압 시험으로 사전 검출해야 합니다.</li>
        <li><strong>3상 저항 및 전류 불평형:</strong> 리드선 터미널 압착 불량이나 마그네트(MC) 주접점 마모가 있으면 접촉저항이 증가하여 전압·전류 불평형을 유발합니다.</li>
      </ul>
      <h2 id="sec-faq">5. 자주 묻는 실무 질문 (FAQ)</h2>
      <div class="faq-list">
        <details open>
          <summary>Q1. 50Hz 수입 모터를 국내 60Hz 전원에 그대로 연결하면 어떤 현상이 발생하나요?</summary>
          <p>60Hz에 연결하면 회전속도(RPM)가 20% 빨라지고, 자속밀도는 반비례하여 줄어들지만 송풍기·펌프 부하에서는 축동력이 회전수의 세제곱(1.2³ = 1.728배)으로 급증하여 과전류 소손 위험이 큽니다. 임펠러 외경을 축소하거나 인버터(VFD)로 50Hz 운전하는 것이 안전합니다.</p>
        </details>
        <details>
          <summary>Q2. 굵은 에나멜선 1가닥 대신 가는 에나멜선 여러 가닥(병렬 권선)으로 감아도 되나요?</summary>
          <p>네, 총 합산 단면적(mm²)이 기존 1가닥 단면적과 동일하다면 2가닥 또는 3가닥 병렬 권선으로 대체하면 코일 성형성과 슬롯 삽입 작업성이 훨씬 좋아집니다. 본 사이트의 <a href="/swg-awg-sq-converter">SWG·AWG·SQ 변환기</a>에서 2가닥 병렬 대체 선경을 바로 확인할 수 있습니다.</p>
        </details>
        <details>
          <summary>Q3. 재권선 후 무부하 전류가 명판 정격전류의 몇 % 이내여야 정상인가요?</summary>
          <p>일반적인 4극 3상 유도전동기(1.5kW~15kW)의 무부하 전류(여자전류)는 정격전류의 35% ~ 55% 수준이 정상입니다. 만약 무부하 전류가 정격의 70%를 넘거나 3상 편차가 크다면 턴수 부족, 극성 오결선, 또는 코어 공극 확대를 의심해야 합니다.</p>
        </details>
      </div>
      <div class="callout">
        <strong>함께 읽으면 좋은 연관 기술 문서:</strong>
        <ul style="margin-top:8px;margin-bottom:0;">
          <li><a href="/guide-submersible-pump-rewinding">수중펌프·배수펌프 모터 코일 재권선(리와인딩), 에폭시 방수 몰딩 및 메카니컬 씰 점검</a> — 권선 설계</li><li><a href="/guide-copper-vs-aluminum-winding">구리 동선(Cu) vs 알루미늄(Al) 권선 전도율·단면적 보정 계수(1.28배) 및 리와인딩 개조법</a> — 권선 설계</li><li><a href="/guide-kec-voltage-drop-cable-sizing">한국전기설비규정(KEC 212) 동력 간선 전압강하 계산식 및 F-CV·HIV 케이블 굵기(SQ) 선정표</a> — 간선 설계</li>
          <li><a href="/motor-winding-calculator">실시간 계산 도구: 모터 권선 코일 턴수 · 에나멜 동선 중량 및 슬롯 점적률 계산기 바로가기</a></li>
        </ul>
      </div>
      <div class="author-box">
        <div class="author-avatar" aria-hidden="true">김</div>
        <div>
          <strong>집필 및 기술 검증: 김남규 (Kim Nam-gyu)</strong>
          <p style="font-size:0.88rem;color:var(--text-muted);margin:4px 0 0;">수석 전기설비·전동기 권선 엔지니어 (전기기기 산업기사 · 설비진단 14년). 국내 산업단지 동력 설비 진단, 고효율 전동기 리와인딩 표준화 및 KEC 보호협조 실무 매뉴얼을 연구·집필하고 있습니다.</p>
        </div>
      </div>
    </article>
  </main>
  <footer class="site-footer">
    <div class="footer-inner">
      <div>
        <h3>NK 엔지니어링 & 모터 권선 기술 연구소</h3>
        <p style="font-size:0.88rem;line-height:1.65;margin-bottom:10px;">
          대한민국 산업 현장의 3상·단상 유도전동기 권선 설계, 에나멜 동선(PEW·AIW) 규격 변환, KEC 전압강하 및 동력 보호협조 데이터를 무료로 제공하는 전기설비 기술 연구 플랫폼입니다.
        </p>
        <p style="font-size:0.84rem;color:#94a3b8;">책임 집필·감수: 김남규 (Kim Nam-gyu)<br>이메일: <a href="mailto:contact@nksaas.github.io">contact@nksaas.github.io</a></p>
      </div>
      <div>
        <h3>실시간 엔지니어링 계산기</h3>
        <ul>
          <li><a href="/motor-winding-calculator">모터 권선 코일 턴수·동선 중량 계산기</a></li>
          <li><a href="/swg-awg-sq-converter">SWG · AWG · mm · SQ(mm²) 변환기</a></li>
          <li><a href="/three-phase-current-calculator">3상 380V 정격전류·MCCB·EOCR 계산기</a></li>
          <li><a href="/capacitor-uf-calculator">단상 모터 기동·운전 콘덴서(μF) 계산기</a></li>
          <li><a href="/voltage-drop-calculator">KEC 동력 간선 전압강하(ΔV) 계산기</a></li>
          <li><a href="/tools">전체 계산기 모음 보기</a></li>
        </ul>
      </div>
      <div>
        <h3>핵심 실무 기술 가이드</h3>
        <ul>
          <li><a href="/guide-3phase-motor-winding">3상 유도전동기 권선 설계 및 턴수 계산</a></li>
          <li><a href="/guide-single-phase-capacitor-wiring">단상 모터 콘덴서 결선도 및 회전방향 변경</a></li>
          <li><a href="/guide-swg-awg-sq-wire-chart">에나멜 동선 SWG·AWG·mm 허용전류 규격표</a></li>
          <li><a href="/guide-motor-insulation-megger-test">절연저항 측정(메거 테스트) 합부 판정 기준</a></li>
          <li><a href="/guide-star-delta-starter-wiring">와이-델타(Y-Δ) 기동반 마그네트 용량 선정</a></li>
          <li><a href="/guides">전체 16편 기술 문서 목록</a></li>
        </ul>
      </div>
      <div>
        <h3>운영 정책 및 안내</h3>
        <ul>
          <li><a href="/about">연구소 소개 및 집필진 이력</a></li>
          <li><a href="/editorial-policy">편집 원칙 및 KS·KEC 검증 기준</a></li>
          <li><a href="/contact">기술 자문 및 오류 제보 문의</a></li>
          <li><a href="/privacy-policy">개인정보처리방침 (PIPA·쿠키 고지)</a></li>
          <li><a href="/terms">서비스 이용약관</a></li>
          <li><a href="/disclaimer">면책조항 및 전기안전 유의사항</a></li>
          <li><a href="/sitemap.xml">XML 사이트맵</a> · <a href="/feed.xml">RSS 피드</a></li>
        </ul>
      </div>
    </div>
    <div class="footer-bottom">
      <span>© 2026 NK 엔지니어링 & 모터 권선 기술 연구소 (https://nksaas.github.io). All rights reserved.</span>
      <span><a href="#top" style="color:#38bdf8;font-weight:700;">↑ 맨 위로 이동 (Back to top)</a></span>
    </div>
  </footer>
</body>
</html>